---
title: "Cold Climate Heat Pumps Are Real — But the Sizing Math Matters"
date: "2026-03-09"
tags: ["heat-pumps", "decarbonization", "building-performance", "ontario"]
category: "insight"
summary: "Cold climate heat pump technology has matured, but facility managers considering electrification need to understand the design-day sizing gap and what it means for backup capacity."
draft: true
---

The narrative around cold climate heat pumps has shifted from "do they work below -20C?" to "yes, but how do you size the system?" The technology question is settled — modern variable-speed heat pumps maintain useful heating capacity down to -25C and below. The engineering question is about the gap between rated capacity at mild conditions and actual capacity at design-day temperatures.

A heat pump rated at 36 kW heating at 8C outdoor might deliver 22 kW at -20C. That's real, useful heat — but it's 40% less than the nameplate. For a facility with a 36 kW design-day heating load, the heat pump alone doesn't cover the coldest hours. The options are straightforward: oversize the heat pump (higher capital, underutilized capacity 95% of the year), add supplemental resistance heat (cheap to install, expensive to run on design days), or retain a small gas backup (least cost, but defeats the full-electrification objective).

The bin method — the same approach used for estimating refrigeration savings from floating head pressure — applies directly here. Calculate the capacity shortfall at each temperature bin, multiply by the hours in that bin, and you have the annual supplemental energy requirement. For most of southern Ontario, the design-day shortfall hours add up to less than 200 per year. The question is whether those 200 hours justify a $15K gas backup installation or whether oversizing the heat pump by 30% is the cleaner long-term answer.

This is one of those calculations where the "right" answer depends entirely on the facility's decarbonization goals, electricity rate structure, and tolerance for operational complexity. The engineering is straightforward — the policy and financial framing is where the real decisions live.
